% !TEX root = ../main.tex
% =========================================================================
% CHAPTER 2: LITERATURE REVIEW
% =========================================================================
\chapter{Literature Review}
\label{ch:literature_review}

% TODO: Structure review using Goal-Question-Metric (GQM) research questions and systematic search protocol inspired by Stradowski & Madeyski [2023].

\section{Classical, Optimization-Based, and DVPP Voltage Regulation}
Traditional Volt-VAR control in distribution grids relies on OLTCs, voltage regulators, and switched capacitor banks~\cite{Moutis2018,Satsangi2022}. With high inverter penetration, smart inverter standards such as IEEE~Std.~1547-2018~\cite{IEEE1547_2018} introduce local piecewise-linear Volt-VAR droop curves ($Q(V)$) capped at $\pm 0.44\,S_{\text{rated}}$~\cite{Satsangi2022}. However, fixed local droop settings underutilize capacity inside deadbands and fail to coordinate neighboring units once saturation occurs~\cite{Ortmann2020,Satsangi2022}.

To coordinate multiple distributed resources, Online Feedback Optimization (OFO) and distributed dual-ascent controllers exchange Lagrange multipliers between electrical neighbors~\cite{Ortmann2020}, forming the basis of the distributed controller (\texttt{D\_V}) evaluated alongside centralized least-squares (\texttt{LS\_V}) and recursive least-squares (\texttt{RLS\_V}) baselines in~\cite{Mughni2026}. At the system level, the Dynamic Virtual Power Plant (DVPP) framework~\cite{Marinescu2022,Haberle2023,Schulte2026} coordinates heterogeneous inverter-based resources under mutual active/reactive reserves.

\section{Reinforcement Learning and Safe MARL in Distribution Grids}
Survey literature highlights policy-based actor-critic methods under Centralized Training with Decentralized Execution (CTDE) as particularly suited to continuous Volt-VAR control~\cite{Chen2022}. During offline training, a centralized critic exploits global nodal voltages—including unmeasured passive buses—while online actors execute from local observations~\cite{Chen2022}.

To guarantee constraint satisfaction and training stability, recent studies combine RL with graph-based neighborhood aggregation~\cite{Jacob2024}, communication-enabled adaptive safety filters (\texttt{CE-ASF})~\cite{Chan2026}, and two-stage curriculum learning with behavior cloning (BC) warm-starts~\cite{Wang2026}.

\section{Benchmarking Rigor and Model Complexity}
Empirical studies emphasize evaluating lightweight, interpretable models against deep architectures, validating on open academic benchmarks before complex industrial deployments, and reporting threats to validity and computational overhead~\cite{Stradowski2023}. Table~\ref{tab:lit_comparison} summarizes the primary references positioning this thesis.

\begin{table}[!htbp]
\centering
\caption{Comparison of Key Literature Related to Decentralized RL Voltage Control}
\label{tab:lit_comparison}
\footnotesize
\renewcommand{\arraystretch}{1.12}
\begin{tabularx}{\textwidth}{lcccc >{\raggedright\arraybackslash}X}
\toprule
\textbf{Reference} & \textbf{RL / Opt.} & \textbf{Decentralized} & \textbf{Hard Limits} & \textbf{Test Grid} & \textbf{Primary Contribution to Thesis} \\
\midrule
Mughni (2026)~\cite{Mughni2026} & Opt.\ / OFO & Partial (\texttt{D\_V}) & $S_{\max}$ & IEEE 13-bus & Direct baseline (\texttt{LS\_V}, \texttt{RLS\_V}, \texttt{D\_V}) \& grid setup \\
Schulte et al.\ (2026)~\cite{Schulte2026} & Control & Yes & Reserve & IEEE 13-bus & Symmetrized 4.16~kV feeder \& IBR abstraction \\
Chen et al.\ (2022)~\cite{Chen2022} & Survey & CTDE & CMDP / Proj. & General & Actor-critic CTDE, safety \& warm-start blueprint \\
Jacob et al.\ (2024)~\cite{Jacob2024} & Graph RL & $k$-hop & Soft + SOCP & IEEE 13-bus & Neighbor graph features \& $V_{\text{viol}}$ KPI \\
Chan et al.\ (2026)~\cite{Chan2026} & Safe SAC & \texttt{CE-ASF} & Yes & 10 Buildings & Minimal scalar intent sharing \& mismatch test \\
Wang et al.\ (2026)~\cite{Wang2026} & Hybrid PPO & Central & Soft & IEEE 13-bus & 2-stage curriculum + BC warm-start \& deadband penalty \\
Ortmann et al.\ (2020)~\cite{Ortmann2020} & OFO & P2P ($\mu$) & Yes & 400~V SYSLAB & Foundation of \texttt{D\_V}, local droop failure proof \\
Satsangi \& Kumbhar (2022)~\cite{Satsangi2022} & GA-PS & Local & Yes ($0.44\,S$) & IEEE 123-bus & IEEE 1547-2018 droop equations \& tuning cost \\
\bottomrule
\end{tabularx}
\end{table}
